0, 100.0, 33, 0, 0, 60.0 / IEEE 14 Bus Power Flow Test Case
IEEE 14 BUS TEST SYSTEM
BENCHMARK POWER FLOW DATA
   1, 'BUS 1      ', 69.0, 3, 1, 1, 1, 1.0600,   0.0000, 1.100, 0.900
   2, 'BUS 2      ', 69.0, 2, 1, 1, 1, 1.0450,  -4.9800, 1.100, 0.900
   3, 'BUS 3      ', 69.0, 2, 1, 1, 1, 1.0100, -12.7200, 1.100, 0.900
   4, 'BUS 4      ', 69.0, 1, 1, 1, 1, 1.0190, -10.3300, 1.100, 0.900
   5, 'BUS 5      ', 69.0, 1, 1, 1, 1, 1.0200,  -8.7800, 1.100, 0.900
   6, 'BUS 6      ', 13.8, 2, 1, 1, 1, 1.0700, -14.2200, 1.100, 0.900
   7, 'BUS 7      ', 13.8, 1, 1, 1, 1, 1.0620, -13.3700, 1.100, 0.900
   8, 'BUS 8      ', 18.0, 2, 1, 1, 1, 1.0900, -13.3600, 1.100, 0.900
   9, 'BUS 9      ', 13.8, 1, 1, 1, 1, 1.0560, -14.9400, 1.100, 0.900
  10, 'BUS 10     ', 13.8, 1, 1, 1, 1, 1.0510, -15.1000, 1.100, 0.900
  11, 'BUS 11     ', 13.8, 1, 1, 1, 1, 1.0570, -14.7900, 1.100, 0.900
  12, 'BUS 12     ', 13.8, 1, 1, 1, 1, 1.0550, -15.0700, 1.100, 0.900
  13, 'BUS 13     ', 13.8, 1, 1, 1, 1, 1.0500, -15.1600, 1.100, 0.900
  14, 'BUS 14     ', 13.8, 1, 1, 1, 1, 1.0350, -16.0400, 1.100, 0.900
0 / END OF BUS DATA, BEGIN LOAD DATA
   2, '1 ', 1, 1, 1,  21.700,  12.700, 0.0, 0.0, 0.0, 0.0, 1, 1, 0
   3, '1 ', 1, 1, 1,  94.200,  19.000, 0.0, 0.0, 0.0, 0.0, 1, 1, 0
   4, '1 ', 1, 1, 1,  47.800,  -3.900, 0.0, 0.0, 0.0, 0.0, 1, 1, 0
   5, '1 ', 1, 1, 1,   7.600,   1.600, 0.0, 0.0, 0.0, 0.0, 1, 1, 0
   6, '1 ', 1, 1, 1,  11.200,   7.500, 0.0, 0.0, 0.0, 0.0, 1, 1, 0
   9, '1 ', 1, 1, 1,  29.500,  16.600, 0.0, 0.0, 0.0, 0.0, 1, 1, 0
  10, '1 ', 1, 1, 1,   9.000,   5.800, 0.0, 0.0, 0.0, 0.0, 1, 1, 0
  11, '1 ', 1, 1, 1,   3.500,   1.800, 0.0, 0.0, 0.0, 0.0, 1, 1, 0
  12, '1 ', 1, 1, 1,   6.100,   1.600, 0.0, 0.0, 0.0, 0.0, 1, 1, 0
  13, '1 ', 1, 1, 1,  13.500,   5.800, 0.0, 0.0, 0.0, 0.0, 1, 1, 0
  14, '1 ', 1, 1, 1,  14.900,   5.000, 0.0, 0.0, 0.0, 0.0, 1, 1, 0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
   9, '1 ', 1, 0.0, 19.0
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
   1, '1 ', 232.400, -16.900, 100.0, -100.0, 1.060, 0, 100.0, 0.0, 0.05, 0.0, 0.0, 1.0, 1, 100.0, 332.4, 0.0, 1, 1.0
   2, '1 ',  40.000,  42.400,  50.0,  -40.0, 1.045, 0, 100.0, 0.0, 0.05, 0.0, 0.0, 1.0, 1, 100.0, 140.0, 0.0, 1, 1.0
   3, '1 ',   0.000,  23.400,  40.0,    0.0, 1.010, 0, 100.0, 0.0, 0.05, 0.0, 0.0, 1.0, 1, 100.0, 100.0, 0.0, 1, 1.0
   6, '1 ',   0.000,  12.200,  24.0,   -6.0, 1.070, 0, 100.0, 0.0, 0.05, 0.0, 0.0, 1.0, 1, 100.0, 100.0, 0.0, 1, 1.0
   8, '1 ',   0.000,  17.400,  24.0,   -6.0, 1.090, 0, 100.0, 0.0, 0.05, 0.0, 0.0, 1.0, 1, 100.0, 100.0, 0.0, 1, 1.0
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
   1,   2, '1 ', 0.01938, 0.05917, 0.05280, 120.0, 120.0, 120.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 0.0, 1, 1.0, 0
   1,   5, '1 ', 0.05403, 0.22304, 0.04920,  65.0,  65.0,  65.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 0.0, 1, 1.0, 0
   2,   3, '1 ', 0.04699, 0.19797, 0.04380,  65.0,  65.0,  65.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 0.0, 1, 1.0, 0
   2,   4, '1 ', 0.05811, 0.17632, 0.03400,  65.0,  65.0,  65.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 0.0, 1, 1.0, 0
   2,   5, '1 ', 0.05695, 0.17388, 0.03460,  65.0,  65.0,  65.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 0.0, 1, 1.0, 0
   3,   4, '1 ', 0.06701, 0.17103, 0.01280,  65.0,  65.0,  65.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 0.0, 1, 1.0, 0
   4,   5, '1 ', 0.01335, 0.04211, 0.00000,  65.0,  65.0,  65.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 0.0, 1, 1.0, 0
   4,   7, '1 ', 0.00000, 0.20912, 0.00000,  55.0,  55.0,  55.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 0.0, 1, 0.978, 0
   4,   9, '1 ', 0.00000, 0.55618, 0.00000,  55.0,  55.0,  55.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 0.0, 1, 0.969, 0
   5,   6, '1 ', 0.00000, 0.25202, 0.00000,  55.0,  55.0,  55.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 0.0, 1, 0.932, 0
   6,  11, '1 ', 0.09498, 0.19890, 0.00000,  32.0,  32.0,  32.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 0.0, 1, 1.0, 0
   6,  12, '1 ', 0.12291, 0.25581, 0.00000,  32.0,  32.0,  32.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 0.0, 1, 1.0, 0
   6,  13, '1 ', 0.06615, 0.13027, 0.00000,  32.0,  32.0,  32.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 0.0, 1, 1.0, 0
   7,   8, '1 ', 0.00000, 0.17615, 0.00000,  32.0,  32.0,  32.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 0.0, 1, 1.0, 0
   7,   9, '1 ', 0.00000, 0.11001, 0.00000,  32.0,  32.0,  32.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 0.0, 1, 1.0, 0
   9,  10, '1 ', 0.03181, 0.08450, 0.00000,  32.0,  32.0,  32.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 0.0, 1, 1.0, 0
   9,  14, '1 ', 0.12711, 0.27038, 0.00000,  32.0,  32.0,  32.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 0.0, 1, 1.0, 0
  10,  11, '1 ', 0.08205, 0.19207, 0.00000,  32.0,  32.0,  32.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 0.0, 1, 1.0, 0
  12,  13, '1 ', 0.22092, 0.19988, 0.00000,  32.0,  32.0,  32.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 0.0, 1, 1.0, 0
  13,  14, '1 ', 0.17093, 0.34802, 0.00000,  32.0,  32.0,  32.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 0.0, 1, 1.0, 0
0 / END OF BRANCH DATA
Q
