0, 100.0, 33, 0, 0, 60.0 / PSS/E RAW format - IEEE 9 Bus System
IEEE 9 BUS WSCC TEST SYSTEM
STEADY STATE POWER FLOW CASE
   1, 'BUS 1      ', 16.5, 3, 1, 1, 1, 1.0400,   0.0000, 1.100, 0.900
   2, 'BUS 2      ', 18.0, 2, 1, 1, 1, 1.0250,   9.2800, 1.100, 0.900
   3, 'BUS 3      ', 13.8, 2, 1, 1, 1, 1.0250,   4.6650, 1.100, 0.900
   4, 'BUS 4      ', 230., 1, 1, 1, 1, 1.0258,  -2.2170, 1.100, 0.900
   5, 'BUS 5      ', 230., 1, 1, 1, 1, 0.9956,  -3.9890, 1.100, 0.900
   6, 'BUS 6      ', 230., 1, 1, 1, 1, 1.0127,  -3.6870, 1.100, 0.900
   7, 'BUS 7      ', 230., 1, 1, 1, 1, 1.0258,   3.7200, 1.100, 0.900
   8, 'BUS 8      ', 230., 1, 1, 1, 1, 1.0159,   0.7280, 1.100, 0.900
   9, 'BUS 9      ', 230., 1, 1, 1, 1, 1.0324,   1.9670, 1.100, 0.900
0 / END OF BUS DATA, BEGIN LOAD DATA
   5, '1 ', 1, 1, 1, 125.000,  50.000, 0.0, 0.0, 0.0, 0.0, 1, 1, 0
   6, '1 ', 1, 1, 1,  90.000,  30.000, 0.0, 0.0, 0.0, 0.0, 1, 1, 0
   8, '1 ', 1, 1, 1, 100.000,  35.000, 0.0, 0.0, 0.0, 0.0, 1, 1, 0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
   1, '1 ',  71.641,  27.046,  300.000, -300.000, 1.04000, 0, 100.000, 0.0, 0.0608, 0.0, 0.0, 1.0, 1, 100.0, 250.0, 10.0, 1, 1.0
   2, '1 ', 163.000,   6.654,  300.000, -300.000, 1.02500, 0, 100.000, 0.0, 0.1198, 0.0, 0.0, 1.0, 1, 100.0, 300.0, 10.0, 1, 1.0
   3, '1 ',  85.000, -10.860,  300.000, -300.000, 1.02500, 0, 100.000, 0.0, 0.1813, 0.0, 0.0, 1.0, 1, 100.0, 270.0, 10.0, 1, 1.0
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
   1,   4, '1 ', 0.00000, 0.05760, 0.00000, 250.0, 250.0, 250.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 0.0, 1, 1.0, 0
   2,   7, '1 ', 0.00000, 0.06250, 0.00000, 250.0, 250.0, 250.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 0.0, 1, 1.0, 0
   3,   9, '1 ', 0.00000, 0.05860, 0.00000, 250.0, 250.0, 250.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 0.0, 1, 1.0, 0
   4,   5, '1 ', 0.01000, 0.08500, 0.17600, 250.0, 250.0, 250.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 0.0, 1, 1.0, 0
   4,   6, '1 ', 0.01700, 0.09200, 0.15800, 250.0, 250.0, 250.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 0.0, 1, 1.0, 0
   5,   7, '1 ', 0.03200, 0.16100, 0.30600, 250.0, 250.0, 250.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 0.0, 1, 1.0, 0
   6,   9, '1 ', 0.03900, 0.17000, 0.35800, 250.0, 250.0, 250.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 0.0, 1, 1.0, 0
   7,   8, '1 ', 0.00850, 0.07200, 0.14900, 250.0, 250.0, 250.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 0.0, 1, 1.0, 0
   8,   9, '1 ', 0.01190, 0.10080, 0.20900, 250.0, 250.0, 250.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 0.0, 1, 1.0, 0
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VOLTAGE SOURCE CONVERTER DATA
0 / END OF VOLTAGE SOURCE CONVERTER DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION DUMMY DATA
0 / END OF MULTI-SECTION DUMMY DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
0 / END OF FACTS DEVICE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q
